# Modbus 从站 — 地址与寄存器映射表

本文档与 `modbus_slave.h` / `README.md` 第 5 节一致，便于主站（HMI/SCADA）对照。**保持寄存器**为 **4xxxx**（功能码 **03H** 读、**06H** 写单字、**10H** 写多字）。请求 PDU 中的**起始地址** = 表内「PDU 偏移」（从 **0** 起，即 *逻辑地址 − 40001*）。

**符号列**：为 `modbus_slave.h` 中宏名的**后缀**（已去掉前缀 `SLAVE_REG_`）。完整 C 宏为 **`SLAVE_REG_<符号>`**（例：`NOX_OUTPUT` → `SLAVE_REG_NOX_OUTPUT`）。

**约定**

- **Float**：IEEE 754 单精度，**大端**，占 **2 个连续寄存器**（先高 16 位字、后低 16 位字）。
- **uint16**：单寄存器。
- **03H 单次最多读 125 个寄存器**；本机共 **139** 字（40001–40139），需分帧时分段（例如先 40001×125，再 40126×14）。
- **线圈 D01–D04**：仍响应 **01H/05H**，但**写线圈不驱动 GPIO**（阀门已改由保持寄存器）；读线圈返回内部变量（默认 0）。

---

## 工作模式寄存器（40012 / `WORK_MODE`）

- **保持寄存器地址**：**40012**（PDU 偏移 11）。源码：`g_tVar.work_mode`；头文件宏 `SLAVE_REG_WORK_MODE`，表内符号 `WORK_MODE`。
- **README.md §5.1 公共寄存器表**里该行的名称列为 **P34**，与本寄存器为同一地址；**P01、P35** 等同理，均为该节对各 4x 寄存器的命名列，便于与说明书/接口表对照。
- **功能**：选择三路 NOx/O₂ **合成输出策略**——**0** 单路、**1** 主备、**2** 融合（实现见 `nox_channel.c`，说明见 README §6.6）。上电默认 **1（主备）**（`NOx.c` `Register_Init`）。
- **读 03H**：`modbus_slave.c` 仅返回 **`work_mode & 0xFF`**（值为 **0/1/2**），**不包含**高字节中的通道选择；要知道当前实际选用的传感器路，请读 **40013（P35，`OUTPUT_SENSOR`）**。
- **写**：见 §1.1；单路/主备时通道选择在 **`value & 0x0300`**（与 README 中 0/256/512、1/257/513 写法一致）。

---

## 1. 保持寄存器总表（40001–40139）

| 保持地址 (4x) | PDU 偏移 | 符号 | 文档别名 | 类型 | R/W | 说明 |
|---------------|----------|-----|----------|------|-----|------|
| 40001 | 0 | `NOX_OUTPUT` | P01 (高字) | float 首字 | R/W* | 当前 NOx 输出（ppm），策略结果；*一般只读，实现可写 |
| 40002 | 1 | — | P01 (低字) | float 次字 | R/W* | 同上 |
| 40003 | 2 | `O2_OUTPUT` | P02 (高字) | float 首字 | R/W* | 当前 O₂ 输出（%），策略结果 |
| 40004 | 3 | — | P02 (低字) | float 次字 | R/W* | 同上 |
| 40005 | 4 | `OUTPUT_CH_STATUS` | P07 | uint16 | R | 输出状态字（9 位有效 + bit9 通信超时等） |
| 40006 | 5 | `ALARM_NOX_HI` | P12 (高字) | float 首字 | R/W | NOx 高报警阈值（ppm） |
| 40007 | 6 | — | P12 (低字) | float 次字 | R/W | 同上 |
| 40008 | 7 | `ALARM_O2_LO` | P13 (高字) | float 首字 | R/W | O₂ 低报警阈值（%） |
| 40009 | 8 | — | P13 (低字) | float 次字 | R/W | 同上 |
| 40010 | 9 | `MA_NOX` | P22 | uint16 | R/W | 4–20 mA NOx 内部码 |
| 40011 | 10 | `MA_O2` | P23 | uint16 | R/W | 4–20 mA O₂ 内部码 |
| 40012 | 11 | `WORK_MODE` | P34 | uint16 | R/W | 工作模式；读写约定见上文「工作模式寄存器」；写编码 §1.1 |
| 40013 | 12 | `OUTPUT_SENSOR` | P35 | uint16 | R | 当前输出来源：0b01=S0，0b10=S1，0b11=融合，0b100=S2(CAN2)，0b00=故障 |

### 1.1 40012 / `work_mode` 写入编码

| 模式（写入字低字节） | 完整写入值示例（十六进制） | 含义 |
|----------------------|----------------------------|------|
| **0** 单路 | `0x0000` / `0x0100` / `0x0200` | 通道 0 / 1 / 2 单独驱动 P01/P02/P07 与 4–20 mA（高字节 bit8–9） |
| **1** 主备 | `0x0001` / `0x0101` / `0x0201` | 通道 0 / 1 / 2 为**主**（同上，低字节为 1 + `0x0300` 选路） |
| **2** 融合 | `0x0002` | 多路有效时平均；不足两路有效时降级主备逻辑；**不写高字节通道**（源码仅 `work_mode = 2`） |

与 `modbus_slave.c`：`mode==0||1` 时 `g_tVar.work_mode = (value & 0xFF) | (value & 0x0300)`；`mode==2` 时 `g_tVar.work_mode = 2`。写完后在 **`NOxReceive` 下一策略周期（约 50 ms）** 生效。

---

## 2. 传感器 1（S1）40014–40055

| 保持地址 | PDU 偏移 | 符号 | 类型 | R/W | 说明 |
|----------|----------|-----|------|-----|------|
| 40014 | 13 | `S1_POWER` | uint16 | R/W | 上电：`SENSOR_POWER_GPIO_ENABLE=1` 时驱动电源 GPIO |
| 40015–40016 | 14–15 | `S1_LIVE_NOX` | float | R | 实时 NOx（ppm） |
| 40017–40018 | 16–17 | `S1_LIVE_O2` | float | R | 实时 O₂（%） |
| 40019 | 18 | `S1_STATUS` | uint16 | R | 传感器状态字 |
| 40020–40021 | 19–20 | `S1_SEG1_NOX_A` | float | R/W | 段 1 NOx 斜率 a |
| 40022–40023 | 21–22 | `S1_SEG1_NOX_B` | float | R/W | 段 1 NOx 截距 b |
| 40024–40025 | 23–24 | `S1_SEG1_O2_A` | float | R/W | 段 1 O₂ 斜率 a |
| 40026–40027 | 25–26 | `S1_SEG1_O2_B` | float | R/W | 段 1 O₂ 截距 b |
| 40028–40029 | 27–28 | `S1_SEG2_NOX_A` | float | R/W | 段 2 NOx 斜率 a |
| 40030–40031 | 29–30 | `S1_SEG2_NOX_B` | float | R/W | 段 2 NOx 截距 b |
| 40032–40033 | 31–32 | `S1_SEG2_O2_A` | float | R/W | 段 2 O₂ 斜率 a |
| 40034–40035 | 33–34 | `S1_SEG2_O2_B` | float | R/W | 段 2 O₂ 截距 b |
| 40036–40037 | 35–36 | `S1_P2_NOX` | float | R/W | 标定点 2 NOx（Y） |
| 40038–40039 | 37–38 | `S1_P2_O2` | float | R/W | 标定点 2 O₂（Y） |
| 40040–40041 | 39–40 | `S1_P3_NOX` | float | R/W | 标定点 3 NOx（Y） |
| 40042–40043 | 41–42 | `S1_P3_O2` | float | R/W | 标定点 3 O₂（Y） |
| 40044 | 43 | `S1_NOX_PT_SEL` | uint16 | R/W | NOx 标定点选择 0/1/2 |
| 40045 | 44 | `S1_NOX_CAL_TRIG` | uint16 | R/W | NOx 标定触发（如 0x0001 执行一步，0x0002 恢复默认） |
| 40046 | 45 | `S1_O2_CAL_TRIG` | uint16 | R/W | O₂ 标定触发 |
| 40047 | 46 | `S1_O2_PT_SEL` | uint16 | R/W | O₂ 标定点选择 |
| 40048 | 47 | `S1_BLOW_INT` | uint16 | R/W | 反吹间隔（秒）；0 或 0xFFFF=停周期反吹 |
| 40049 | 48 | `S1_BLOW_DUR` | uint16 | R/W | 反吹时长（秒） |
| 40050 | 49 | `S1_BLOW_STATUS` | uint16 | R | 0 空闲 / 1 反吹中 |
| 40051 | 50 | `S1_BLOW_CD` | uint16 | R | 反吹倒计时（秒） |
| 40052 | 51 | `S1_BLOW_CMD` | uint16 | R/W | 0 无；1 触发一次；2 触发并重置周期；3/0xFFFF 停止 |
| 40053 | 52 | `S1_VALVE_NORMAL` | uint16 | R/W | 正常抽气阀 **J1**（PA4）：0=关 1=开 |
| 40054 | 53 | `S1_VALVE_BLOW` | uint16 | R/W | 反吹阀 **J2**（PA3）；自动反吹会覆盖，结束后按寄存器恢复 |
| 40055 | 54 | `S1_VALVE_CAL` | uint16 | R/W | 校准阀 **J3**（PA1） |

---

## 3. 传感器 2（S2）40056–40097

块结构同 S1，基址 **+42**。宏名 `S1`→`S2`，GPIO：**J4/J5/J6**。

| 保持地址 | PDU 偏移 | 符号（示例） | 说明 |
|----------|----------|------------|------|
| 40056 | 55 | `S2_POWER` | 上电 |
| 40057–40058 | 56–57 | `S2_LIVE_NOX` | 实时 NOx |
| 40059–40060 | 58–59 | `S2_LIVE_O2` | 实时 O₂ |
| 40061 | 60 | `S2_STATUS` | 状态 |
| 40062–40069 | 61–68 | `S2_SEG1_*` … | 段 1 四 float |
| 40070–40077 | 69–76 | `S2_SEG2_*` … | 段 2 四 float |
| 40078–40085 | 77–84 | `S2_P2_*` / `S2_P3_*` | 标定点 2/3 |
| 40086 | 85 | `S2_NOX_PT_SEL` | NOx 点选择 |
| 40087 | 86 | `S2_NOX_CAL_TRIG` | NOx 标定触发 |
| 40088 | 87 | `S2_O2_CAL_TRIG` | O₂ 标定触发 |
| 40089 | 88 | `S2_O2_PT_SEL` | O₂ 点选择 |
| 40090 | 89 | `S2_BLOW_INT` | 反吹间隔 |
| 40091 | 90 | `S2_BLOW_DUR` | 反吹时长 |
| 40092 | 91 | `S2_BLOW_STATUS` | 反吹状态 |
| 40093 | 92 | `S2_BLOW_CD` | 倒计时 |
| 40094 | 93 | `S2_BLOW_CMD` | 反吹命令 |
| 40095 | 94 | `S2_VALVE_NORMAL` | **J4** 正常抽气 |
| 40096 | 95 | `S2_VALVE_BLOW` | **J5** 反吹 |
| 40097 | 96 | `S2_VALVE_CAL` | **J6** 校准 |

---

## 4. 传感器 3（S3）40098–40139

块结构同 S1，基址再 **+42**。宏名 `S3`，GPIO：**J7/J8/J9**。

| 保持地址 | PDU 偏移 | 符号（示例） | 说明 |
|----------|----------|------------|------|
| 40098 | 97 | `S3_POWER` | 上电 |
| 40099–40100 | 98–99 | `S3_LIVE_NOX` | 实时 NOx |
| 40101–40102 | 100–101 | `S3_LIVE_O2` | 实时 O₂ |
| 40103 | 102 | `S3_STATUS` | 状态 |
| 40104–40111 | 103–110 | `S3_SEG1_*` … | 段 1 |
| 40112–40119 | 111–118 | `S3_SEG2_*` … | 段 2 |
| 40120–40127 | 119–126 | `S3_P2_*` / `P3_*` | 标定点 2/3 |
| 40128 | 127 | `S3_NOX_PT_SEL` | NOx 点选择 |
| 40129 | 128 | `S3_NOX_CAL_TRIG` | NOx 标定触发 |
| 40130 | 129 | `S3_O2_CAL_TRIG` | O₂ 标定触发 |
| 40131 | 130 | `S3_O2_PT_SEL` | O₂ 点选择 |
| 40132 | 131 | `S3_BLOW_INT` | 反吹间隔 |
| 40133 | 132 | `S3_BLOW_DUR` | 反吹时长 |
| 40134 | 133 | `S3_BLOW_STATUS` | 反吹状态 |
| 40135 | 134 | `S3_BLOW_CD` | 倒计时 |
| 40136 | 135 | `S3_BLOW_CMD` | 反吹命令 |
| 40137 | 136 | `S3_VALVE_NORMAL` | **J7** 正常抽气 |
| 40138 | 137 | `S3_VALVE_BLOW` | **J8** 反吹 |
| 40139 | 138 | `S3_VALVE_CAL` | **J9** 校准 |

---

## 5. 线圈（0x 线圈地址）

表内符号为 `D01`…`D04`；头文件宏为 **`REG_D01`…`REG_D04`**（带 `REG_` 前缀，与保持寄存器宏 `SLAVE_REG_*` 命名不同）。

| 线圈地址 (1x) | PDU 线圈号 | 符号 | R/W | 说明 |
|---------------|------------|-----|-----|------|
| 00001 | 0 | `D01` | R/W | **写不驱动 GPIO** |
| 00002 | 1 | `D02` | R/W | **写不驱动 GPIO** |
| 00003 | 2 | `D03` | R/W | **写不驱动 GPIO** |
| 00004 | 3 | `D04` | R/W | **写不驱动 GPIO** |

功能码：**01H** 读线圈、**05H** 写单线圈（ON=`0xFF00`，OFF=`0x0000`）。`DXX` = `D04` 为线圈上界。

---

## 6. 常量汇总（与源码一致）

| 符号（头文件） | 值 | 含义 |
|----------------|-----|------|
| `SLAVE_REG_START` | 40001 | 保持寄存器基址（Modicon） |
| `COMMON_REG_END` | 40013 | 公共区末地址 |
| `SENSOR_BASE_1` / `_2` / `_3` | 40014 / 40056 / 40098 | 各传感器块首地址 |
| `SENSOR_REG_COUNT` | 42 | 每通道寄存器字数 |
| `SLAVE_HOLDING_REG_TOTAL` | 139 | 保持寄存器总字数 |
| `MODBUS_FC03_MAX_REGS` | 125 | 03H 单次最大寄存器个数 |

---

*依据：`modbus_slave.h`、`modbus_slave.c`、`README.md`。若与现场固件不一致，以当前分支源码为准。*
